id;scenario;uncertainty;component;var_name;var_value;var_unit;source;comment
1;scenario_basic;reference;chp;efficiency_el;0.34;;DanishEnergyAgency2018; Gas turbine, simple cycle (small and medium), back pressure
2;scenario_basic;reference;chp;efficiency_th;0.479;;DanishEnergyAgency2018;
3;scenario_basic;reference;chp;lifetime;25;a;DanishEnergyAgency2018;
4;scenario_basic;reference;chp;overnight_cost;750000;Eur/MW_el;DanishEnergyAgency2018;
5;scenario_basic;reference;chp;lifetime;25;a;DanishEnergyAgency2018;
6;scenario_basic;reference;chp;fom;2.67;%of overnight cost/a;DanishEnergyAgency2018;
7;scenario_basic;reference;chp;vom;5.5;Eur/MWh_el;DanishEnergyAgency2018;
8;scenario_basic;reference;chp;tax_nc_levys;1.9;Eur/MWh;E.DISAG2016a;without price of natural gas
9;scenario_basic;reference;chp;capacity_installed;400;MW_el;;Dummy
10;scenario_basic;reference;chp;efficiency_el_full_cond;0.34;;;Dummy
11;scenario_basic;reference;district_heating_network;costs_heat_distribution_var;23;Eur/MWh;Blesl2002;
12;scenario_basic;reference;district_heating_network;fom;18;Eur/m;Totschnig2017a  ;S. 103
13;scenario_basic;reference;district_heating_network;costs_heat_distribution_cap;;;;
14;scenario_basic;reference;gas_boiler_central;efficiency;0.98;;Henning2014a;
15;scenario_basic;reference;gas_boiler_central;lifetime;25;a;DanishEnergyAgency2018;
16;scenario_basic;reference;gas_boiler_central;overnight_cost;60000;Eur/MW_th;DanishEnergyAgency2018;capacities: 0.5 - 10 MW_th
17;scenario_basic;reference;gas_boiler_central;lifetime;25;a;DanishEnergyAgency2018;capacities: 0.5 - 10 MW_th
18;scenario_basic;reference;gas_boiler_central;fom;3.33;%of overnight cost/a;DanishEnergyAgency2018;capacities: 0.5 - 10 MW_th
19;scenario_basic;reference;gas_boiler_central;vom;1.1;Eur/MWh;DanishEnergyAgency2018;capacities: 0.5 - 10 MW_th
20;scenario_basic;reference;gas_boiler_central;tax_nc_levys;7.4;Eur/MWh;E.DISAG2016a;without price of natural gas
21;scenario_basic;reference;gas_boiler_decentral;efficiency;1.03;;DanishEnergyAgency2018;
22;scenario_basic;reference;gas_boiler_decentral;lifetime;25;a;DanishEnergyAgency2018;
23;scenario_basic;reference;pth_central;capacity_installed;;;;
24;scenario_basic;reference;pth_central;efficiency_thermal;;;;
25;scenario_basic;reference;pth_heat_pump_decentral;efficiency;3.5;;DanishEnergyAgency2018; Electrical compression heat pumps - ambient heat source,  no dev. in supply temp. (4 MW)
26;scenario_basic;reference;pth_heat_pump_decentral;lifetime;25;a;Brown2018;
27;scenario_basic;reference;pth_heat_pump_decentral;overnight_cost;700000;Eur/MW_th;DanishEnergyAgency2018;
28;scenario_basic;reference;pth_heat_pump_decentral;fom;0.286;%of overnight cost/a;DanishEnergyAgency2018;
29;scenario_basic;reference;pth_heat_pump_decentral;vom;2;Eur/MWh;DanishEnergyAgency2018;
30;scenario_basic;reference;pth_heat_pump_decentral;tax_nc_levys;134.64;Eur/MWh;E.DISAG2016;only taxes, network charges, levys, without price of the energy carrier
31;scenario_basic;reference;pth_heat_pump_decentral;capacity_installed;;MW_th;;
32;scenario_basic;reference;pth_resistive_central;efficiency;0.98;;DanishEnergyAgency2018;
33;scenario_basic;reference;pth_resistive_central;lifetime;20;a;DanishEnergyAgency2018;
34;scenario_basic;reference;pth_resistive_central;overnight_cost;70000;Eur/MW_th;DanishEnergyAgency2018;> 10 MW_th
35;scenario_basic;reference;pth_resistive_central;lifetime;20;a;DanishEnergyAgency2018;> 10 MW_th
36;scenario_basic;reference;pth_resistive_central;fom;1.57;%of overnight cost/a;DanishEnergyAgency2018;> 10 MW_th
37;scenario_basic;reference;pth_resistive_central;vom;0.8;Eur/MWh;DanishEnergyAgency2018;> 10 MW_th
38;scenario_basic;reference;pth_resistive_central;tax_nc_levys;134.64;Eur/MWh;E.DISAG2016;only taxes, network charges, levys, without price of the energy carrier
39;scenario_basic;reference;pth_resistive_central;capacity_installed;;MW_th;;
40;scenario_basic;reference;pth_resistive_decentral;efficiency;0.98;;DanishEnergyAgency2018;
41;scenario_basic;reference;pth_resistive_decentral;lifetime;20;a;DanishEnergyAgency2018;
42;scenario_basic;reference;pth_resistive_decentral;overnight_cost;150000;Eur/MW_th;DanishEnergyAgency2018;1 - 5 MW_th
43;scenario_basic;reference;pth_resistive_decentral;lifetime;20;a;DanishEnergyAgency2018;1 - 5 MW_th
44;scenario_basic;reference;pth_resistive_decentral;fom;0.73;%of overnight cost/a;DanishEnergyAgency2018;1 - 5 MW_th
45;scenario_basic;reference;pth_resistive_decentral;vom;0.8;Eur/MWh;DanishEnergyAgency2018;4 - 5 MW_th
46;scenario_basic;reference;pth_resistive_decentral;tax_nc_levys;134.64;Eur/MWh;E.DISAG2016;only taxes, network charges, levys, without price of the energy carrier
47;scenario_basic;reference;pth_resistive_decentral;capacity_installed;;MW_th;;
48;scenario_basic;reference;source_gas;emission_specific;0.202;tCO2/MWh;BundesamtfurWirtschaftundAusfuhrkontrolle2019;
49;scenario_basic;reference;source_gas;carrier_price;30.2;Eur/MWh;Duic2017;S. 8
50;scenario_basic;reference;subnet-1_demand_th;efh;{'annual_heat_demand': 100000, 'building_class': 4, 'wind_class': 1};MWh;own assumption;
51;scenario_basic;reference;subnet-1_demand_th;mfh;{'annual_heat_demand': 100000, 'building_class': 4, 'wind_class': 1};MWh;own assumption;
52;scenario_basic;reference;subnet-1_demand_th;ghd;{'annual_heat_demand': 50000, 'wind_class': 1};MWh;own assumption;
53;scenario_basic;reference;subnet-1_hp;efficiency_thermal;;;;
54;scenario_basic;reference;subnet-1_pipe;efficiency;1;;;Dummy
55;scenario_basic;reference;subnet-1_pth;capacity_installed;2;;;Dummy
56;scenario_basic;reference;subnet-1_pth;efficiency_thermal;;;;
57;scenario_basic;reference;subnet-1_tes;capacity_installed;10;;;Dummy
58;scenario_basic;reference;subnet-1_tes;storage_level_initial;0.5;;;Dummy
59;scenario_basic;reference;subnet-1_tes;rate_loss;0.001;;;Dummy
60;scenario_basic;reference;subnet-1_tes;efficiency_charging;1;;;Dummy
61;scenario_basic;reference;subnet-1_tes;efficiency_discharging;1;;;
62;scenario_basic;reference;subnet-2_demand_th;efh;{'annual_heat_demand': 100000, 'building_class': 4, 'wind_class': 1};MWh;own assumption;
63;scenario_basic;reference;subnet-2_demand_th;mfh;{'annual_heat_demand': 100000, 'building_class': 4, 'wind_class': 1};MWh;own assumption;
64;scenario_basic;reference;subnet-2_demand_th;ghd;{'annual_heat_demand': 50000, 'wind_class': 1};MWh;own assumption;
65;scenario_basic;reference;subnet-2_hp;efficiency_thermal;;;;
66;scenario_basic;reference;subnet-2_pipe;efficiency;1;;;Dummy
67;scenario_basic;reference;subnet-2_pth;capacity_installed;2;;;Dummy
68;scenario_basic;reference;subnet-2_pth;efficiency_thermal;;;;
69;scenario_basic;reference;subnet-2_tes;capacity_installed;10;;;Dummy
70;scenario_basic;reference;subnet-2_tes;storage_level_initial;0.5;;;Dummy
71;scenario_basic;reference;subnet-2_tes;rate_loss;0.001;;;Dummy
72;scenario_basic;reference;subnet-2_tes;efficiency_charging;1;;;Dummy
73;scenario_basic;reference;subnet-2_tes;efficiency_discharging;1;;;Dummy
74;scenario_basic;reference;tes_central;capacity_installed;500;;;Dummy
75;scenario_basic;reference;tes_central;storage_level_initial;0.5;;;Dummy
76;scenario_basic;reference;tes_central;rate_loss;0.001;;;Dummy
77;scenario_basic;reference;tes_central;efficiency_charging;1;;;Dummy
78;scenario_basic;reference;tes_central;efficiency_discharging;1;;;Dummy
79;scenario_basic;reference;tes_central;power_charging;5;;;Dummy
80;scenario_basic;reference;tes_central;power_discharging;5;;;Dummy
81;scenario_basic;high;pth_heat_pump_decentral;fom;1;%of overnight cost/a;Gerhardt2015a;S. 195 Luft/Wasser
82;scenario_2050;reference;pth_heat_pump_decentral;overnight_cost;462000;Eur/MW_th;Totschnig2017a;S. 158 Ohne WÃ¤rmequelle
83;scenario_2050;reference;source_gas;carrier_price;46;Eur/MWh;Pfluger2017a;S. 23
84;scenario_2050;high;pth_heat_pump_noDH;overnight_cost;2100000;Eur/MW_th;Gerhardt2015a;S. 43 Luft/Wasser >25 kW
85;scenario_2050;high;source_gas;carrier_price;53.39;Eur/MWh;Duic2017;S. 8
86;scenario_2030;reference;source_gas;carrier_price;43.3;Eur/MWh;Duic2017;S. 8
87;scenario_2030;high;source_gas;carrier_price;46;Eur/MWh;Pfluger2017a;S. 23
88;scenario_basic;reference;source_electricity;emission_specific_electricity;0.503;tCO2e/MWh_el;Pfluger2017a;S. 246, BMWi Basisszenario
89;scenario_2030;reference;source_electricity;emission_specific_electricity;0.348;tCO2e/MWh_el;Pfluger2017a;S. 246, BMWi Basisszenario
90;scenario_2050;reference;source_electricity;emission_specific_electricity;0.067;tCO2e/MWh_el;Pfluger2017a;S. 246, BMWi Basisszenario
91;scenario_2030;high;source_electricity;emission_specific_electricity;0.485;tCO2e/MWh_el;Pfluger2017a;S. 181, BMWi Referenzszenario
92;scenario_2050;high;source_electricity;emission_specific_electricity;0.357;tCO2e/MWh_el;Pfluger2017a;S. 181, BMWi Referenzszenario
