id;scenario;uncertainty;component;var_name;var_value;var_unit;source;comment
;1_basic;reference;chp;capacity_installed;200;MW_th;;Dummy
;1_basic;reference;chp;chp_surcharges;31;Eur/MW_el;paragraph 7 KWKG;for the power share > 2MW_el
;1_basic;reference;chp;efficiency_el;0.34;;DanishEnergyAgency2018; Gas turbine,  simple cycle (small and medium),  back pressure
;1_basic;reference;chp;efficiency_el_full_cond;0.4;;;Dummy
;1_basic;reference;chp;efficiency_th;0.479;;DanishEnergyAgency2018;
;1_basic;reference;chp;fom;0.0267;share of overnight cost/a;DanishEnergyAgency2018;
;1_basic;reference;chp;lifetime;25;a;DanishEnergyAgency2018;
;1_basic;reference;chp;network_charges_WP;1.9;Eur/MWh;E.DISAG2016a;
;1_basic;reference;chp;overnight_cost;750000;Eur/MW_el;DanishEnergyAgency2018;
;1_basic;reference;district_heating_network;costs_heat_distribution_cap;;;;
;1_basic;reference;district_heating_network;costs_heat_distribution_var;23;Eur/MWh;Blesl2002;
;1_basic;reference;district_heating_network;fom;18;Eur/m;Totschnig2017a  ;S. 103
;1_basic;reference;gas_boiler_central;capacity_installed;;MW_th;;
;1_basic;reference;gas_boiler_central;efficiency;0.98;;Henning2014a;
;1_basic;reference;gas_boiler_central;fom;0.0333;share of overnight cost/a;DanishEnergyAgency2018;capacities: 0.5 - 10 MW_th
;1_basic;reference;gas_boiler_central;lifetime;25;a;DanishEnergyAgency2018;
;1_basic;reference;gas_boiler_central;network_charges_WP;1.9;Eur/MWh;E.DISAG2016a;
;1_basic;reference;gas_boiler_central;overnight_cost;60000;Eur/MW_th;DanishEnergyAgency2018;capacities: 0.5 - 10 MW_th
;1_basic;reference;gas_boiler_central;vom;1.1;Eur/MWh;DanishEnergyAgency2018;capacities: 0.5 - 10 MW_th
;1_basic;reference;pth_heat_pump_decentral;efficiency;3.5;;DanishEnergyAgency2018; Electrical compression heat pumps - ambient heat source
;1_basic;reference;pth_heat_pump_decentral;fom;0.01;share of overnight cost/a;Gerhardt2015a;S. 195 Luft/Wasser
;1_basic;reference;pth_heat_pump_decentral;lifetime;25;a;Brown2018;
;1_basic;reference;pth_heat_pump_decentral;overnight_cost;700000;Eur/MW_th;DanishEnergyAgency2018;around 4 MW_th
;1_basic;reference;pth_heat_pump_decentral;vom;2;Eur/MWh;DanishEnergyAgency2018;
;1_basic;reference;pth_resistive_central;capacity_installed;10;MW;own assumption;Dummy
;1_basic;reference;pth_resistive_central;efficiency;0.98;;DanishEnergyAgency2018;
;1_basic;reference;pth_resistive_central;fom;0.0157;share of overnight cost/a;DanishEnergyAgency2018;> 10 MW_th
;1_basic;reference;pth_resistive_central;lifetime;20;a;DanishEnergyAgency2018;> 10 MW_th
;1_basic;reference;pth_resistive_central;overnight_cost;70000;Eur/MW_th;DanishEnergyAgency2018;> 10 MW_th, incl. Equiptment and installation
;1_basic;reference;pth_resistive_central;vom;0.5;Eur/MWh;DanishEnergyAgency2018;
;1_basic;reference;pth_resistive_decentral;efficiency;0.98;;DanishEnergyAgency2018;
;1_basic;reference;pth_resistive_decentral;fom;0.0073;share of overnight cost/a;DanishEnergyAgency2018;
;1_basic;reference;pth_resistive_decentral;lifetime;20;a;DanishEnergyAgency2018;
;1_basic;reference;pth_resistive_decentral;overnight_cost;150000;Eur/MW_th;DanishEnergyAgency2018;1 - 5 MW_th, incl. Equiptment and installation
;1_basic;reference;pth_resistive_decentral;vom;0.5;Eur/MWh;DanishEnergyAgency2018;
;1_basic;reference;source_gas;emission_specific;0.202;tCO2/MWh;BundesamtfurWirtschaftundAusfuhrkontrolle2019;
;1_basic;reference;subnet-1_heat_pump;capacity_installed;10;MW;;Dummy
;1_basic;reference;subnet-1_pipe;efficiency;1;;;Dummy
;1_basic;reference;subnet-1_pth;capacity_installed;2;MW;;Dummy
;1_basic;reference;subnet-1_tes;capacity_installed;250;MWh;;Dummy
;1_basic;reference;subnet-2_heat_pump;capacity_installed;10;MW;;Dummy
;1_basic;reference;subnet-2_pipe;efficiency;1;;;Dummy
;1_basic;reference;subnet-2_pth;capacity_installed;2;MW;;Dummy
;1_basic;reference;subnet-2_tes;capacity_installed;250;MWh;;Dummy
;1_basic;reference;tes_central;capacity_installed;500;;;Dummy
;1_basic;reference;tes_central;efficiency_charging;1;;;Dummy
;1_basic;reference;tes_central;efficiency_discharging;1;;;Dummy
;1_basic;reference;tes_central;power_charging;5;;;Dummy
;1_basic;reference;tes_central;power_discharging;5;;;Dummy
;1_basic;reference;tes_central;rate_loss;0.001;;;Dummy
;1_basic;reference;tes_decentral;efficiency_charging;1;;;Dummy
;1_basic;reference;tes_decentral;efficiency_discharging;1;;;
;1_basic;reference;tes_decentral;power_charging;2;;;Dummy
;1_basic;reference;tes_decentral;power_discharging;2;;;Dummy
;1_basic;reference;tes_decentral;rate_loss;0.001;;;Dummy
;2018_ff;reference;chp;vom;0;Eur/MWh_el;DanishEnergyAgency2018;
;2018_ff;reference;gas_boiler_central;energy_tax;0;Eur/MWh;paragraph 2 EnergieStG;
;2018_ff;reference;source_electricity;emission_specific;0.503;tCO2/MWh;;Pfluger2017a
;2018_ff;reference;source_electricity;spot_price;41;Eur/MWh;AgoraEnergiewende2018;average Day-Ahead Spot price
;2018_ff;reference;source_electricity;tax_levys;76.08;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2018_ff;reference;source_electricity_flex;tax_levys;13.2;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2018_ff;reference;source_gas;co2_ets;5.05;Eur/MWh;Pfluger2017a;same as sq
;2018_ff;reference;source_gas;co2_fee;25.25;Eur/MWh;Graichen2018;125 Eur/tCO2
;2018_sq;reference;chp;vom;5.5;Eur/MWh_el;DanishEnergyAgency2018;
;2018_sq;reference;gas_boiler_central;energy_tax;5.5;Eur/MWh;paragraph 2 EnergieStG;
;2018_sq;reference;pth_heat_pump_decentral;network_charges_WP;56;Eur/MWh;E.DISAG2016;
;2018_sq;reference;pth_resistive_central;network_charges_WP;30.6;Eur/MWh;E.DISAG2016;
;2018_sq;reference;pth_resistive_decentral;network_charges_WP;56;Eur/MWh;E.DISAG2016;
;2018_sq;reference;source_electricity;emission_specific;0.503;tCO2/MWh;;Pfluger2017a
;2018_sq;reference;source_electricity;spot_price;41;Eur/MWh;AgoraEnergiewende2018;average Day-Ahead Spot price
;2018_sq;reference;source_electricity;tax_levys;109.12;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2018_sq;reference;source_gas;carrier_price;30.2;Eur/MWh;Duic2017;S. 8
;2018_sq;reference;source_gas;co2_ets;5.05;Eur/MWh;own assumption;25 Eur/tCO2
;2018_sq;reference;subnet-1_demand_th;efh;{'annual_heat_demand': 100000, 'building_class': 4, 'wind_class': 1};MWh;own assumption;
;2018_sq;reference;subnet-1_demand_th;ghd;{'annual_heat_demand': 50000, 'wind_class': 1};MWh;own assumption;
;2018_sq;reference;subnet-1_demand_th;mfh;{'annual_heat_demand': 100000, 'building_class': 4, 'wind_class': 1};MWh;own assumption;
;2018_sq;reference;subnet-2_demand_th;efh;{'annual_heat_demand': 100000,  'building_class': 4,  'wind_class': 1};MWh;;own assumption
;2018_sq;reference;subnet-2_demand_th;ghd;{'annual_heat_demand': 50000,  'wind_class': 1} ;;;own assumption
;2018_sq;reference;subnet-2_demand_th;mfh;{'annual_heat_demand': 100000,  'building_class': 4,  'wind_class': 1};MWh;;own assumption
;2030_ff;high;source_electricity;spot_price;61;Eur/MWh;AgoraEnergiewende2018;average Day-Ahead Spot price
;2030_ff;high;source_electricity;tax_levys;73.83;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2030_ff;high;source_electricity_flex;tax_levys;13.2;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2030_ff;low;source_electricity;spot_price;53;Eur/MWh;AgoraEnergiewende2018;average Day-Ahead Spot price
;2030_ff;low;source_electricity;tax_levys;38.2;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2030_ff;low;source_electricity_flex;tax_levys;13.2;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2030_ff;reference;chp;vom;0;Eur/MWh_el;DanishEnergyAgency2018;
;2030_ff;reference;gas_boiler_central;energy_tax;0;Eur/MWh;paragraph 2 EnergieStG;
;2030_ff;reference;source_electricity;emission_specific;0.254;tCO2/MWh;;Pfluger2017a
;2030_ff;reference;source_electricity;spot_price;57;Eur/MWh;AgoraEnergiewende2018;average Day-Ahead Spot price
;2030_ff;reference;source_electricity;tax_levys;56.7;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2030_ff;reference;source_electricity_flex;tax_levys;13.2;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2030_ff;reference;source_gas;co2_ets;7.07;Eur/MWh;Pfluger2017a;same as sq
;2030_ff;reference;source_gas;co2_fee;25.25;Eur/MWh;Graichen2019;125 Eur/tCO2
;2030_sq;high;source_electricity;spot_price;61;Eur/MWh;AgoraEnergiewende2018;average Day-Ahead Spot price
;2030_sq;high;source_electricity;tax_levys;100.22;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2030_sq;high;source_gas;carrier_price;46;Eur/MWh;Pfluger2017a;S. 23
;2030_sq;low;source_electricity;spot_price;53;Eur/MWh;AgoraEnergiewende2018;average Day-Ahead Spot price
;2030_sq;low;source_electricity;tax_levys;102.09;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2030_sq;reference;chp;vom;5.5;Eur/MWh_el;DanishEnergyAgency2018;
;2030_sq;reference;gas_boiler_central;energy_tax;5.5;Eur/MWh;paragraph 2 EnergieStG;
;2030_sq;reference;pth_heat_pump_decentral;network_charges_WP;61.79;Eur/MWh;Pfluger2017a;
;2030_sq;reference;pth_resistive_central;network_charges_WP;33.76;Eur/MWh;Pfluger2017a;
;2030_sq;reference;pth_resistive_decentral;network_charges_WP;61.79;Eur/MWh;Pfluger2017a;
;2030_sq;reference;source_electricity;emission_specific;0.254;tCO2/MWh;;Pfluger2017a
;2030_sq;reference;source_electricity;spot_price;57;Eur/MWh;AgoraEnergiewende2018;average Day-Ahead Spot price
;2030_sq;reference;source_electricity;tax_levys;101.22;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2030_sq;reference;source_gas;carrier_price;43.3;Eur/MWh;Duic2017;S. 8
;2030_sq;reference;source_gas;co2_ets;7.07;Eur/MWh;Pfluger2017a;35 Eur/tCO2
;2050_ff;high;source_electricity;spot_price;94.33;Eur/MWh;extrapolation of 2018 to 2030 ;extrapolation of 2018 to 2030
;2050_ff;high;source_electricity;tax_levys;57.83;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2050_ff;high;source_electricity_flex;tax_levys;13.2;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2050_ff;low;source_electricity;spot_price;73;Eur/MWh;extrapolation of 2018 to 2030 ;extrapolation of 2018 to 2030
;2050_ff;low;source_electricity;tax_levys;14.45;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2050_ff;low;source_electricity_flex;tax_levys;13.2;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2050_ff;reference;chp;vom;0;Eur/MWh_el;DanishEnergyAgency2018;
;2050_ff;reference;gas_boiler_central;energy_tax;0;Eur/MWh;paragraph 2 EnergieStG;
;2050_ff;reference;source_electricity;emission_specific;0.067;tCO2/MWh;;Pfluger2017a
;2050_ff;reference;source_electricity;spot_price;83.67;Eur/MWh;extrapolation of 2018 to 2030 ;average Day-Ahead Spot price
;2050_ff;reference;source_electricity;tax_levys;21.58;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2050_ff;reference;source_electricity_flex;tax_levys;13.2;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2050_ff;reference;source_gas;co2_ets;10.1;Eur/MWh;Pfluger2017a; (own assumtion based on Ref- and Basis-Scenario of the source)
;2050_ff;reference;source_gas;co2_fee;25.25;Eur/MWh;Graichen2020;125 Eur/tCO2
;2050_sq;high;source_electricity;spot_price;94.33;Eur/MWh;extrapolation of 2018 to 2030 ;extrapolation of 2018 to 2030
;2050_sq;high;source_electricity;tax_levys;56.85;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2050_sq;high;source_gas;carrier_price;53.39;Eur/MWh;Duic2017;S. 8
;2050_sq;low;source_electricity;spot_price;73;Eur/MWh;extrapolation of 2018 to 2030 ;extrapolation of 2018 to 2030
;2050_sq;low;source_electricity;tax_levys;81.22;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2050_sq;reference;chp;vom;5.5;Eur/MWh_el;DanishEnergyAgency2018;
;2050_sq;reference;gas_boiler_central;energy_tax;5.5;Eur/MWh;paragraph 2 EnergieStG;
;2050_sq;reference;pth_heat_pump_decentral;network_charges_WP;71.09;Eur/MWh;Pfluger2017a;
;2050_sq;reference;pth_resistive_central;network_charges_WP;38.85;Eur/MWh;Pfluger2017a;
;2050_sq;reference;pth_resistive_decentral;network_charges_WP;71.09;Eur/MWh;Pfluger2017a;
;2050_sq;reference;source_electricity;emission_specific;0.067;tCO2/MWh;;Pfluger2017a
;2050_sq;reference;source_electricity;spot_price;83.67;Eur/MWh;extrapolation of 2018 to 2030 ;average Day-Ahead Spot price
;2050_sq;reference;source_electricity;tax_levys;63.22;Eur/MWh;s. Doku;eeg-levy connectet to uncertainty of spot price
;2050_sq;reference;source_gas;carrier_price;46;Eur/MWh;Pfluger2017a;S. 23
;2050_sq;reference;source_gas;co2_ets;20.2;Eur/MWh;Pfluger2017a;100 Eur/tCO2
